within ShipSIM;
package Records "Component data used in the library"
    extends Modelica.Icons.RecordsPackage;
    package ShipData "Ship data records"
        extends Modelica.Icons.RecordsPackage;
        record ShipDataTable "Sample data structure"
            extends Modelica.Icons.Record;
            parameter String ShipName = "";
            parameter Modelica.Units.SI.Length Lpp;
            parameter Modelica.Units.SI.Length B;
            parameter Real Cb;
            parameter Real Cl[:,:];
            parameter Real Cd[:,:];
            parameter Real Cm[:,:];
            annotation(Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]</span><span style=\"font-size: 12px;\">&nbsp;(01/12/2024): Initial pre-release</span></body></html>"));
        end ShipDataTable;
    end ShipData;
    package WingProfile "Wing profile Cl, Cd & Cm data"
        extends Modelica.Icons.RecordsPackage;
        record WingData "Sample data structure"
            extends Modelica.Icons.Record;
            parameter String wingName = "";
            parameter Real Cl[:,:];
            parameter Real Cd[:,:];
            parameter Real Cm[:,:];
            annotation(Documentation(revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(04/05/2023): Initial release</span></body></html>",info = "<html><head></head><body>Wing data structure.</body></html>"));
        end WingData;
        record NACA0012 "NACA 0012 profile"
            extends Modelica.Icons.Record;
            extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0012",final Cl = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000,10000000;0,0,0,0,0,0,0,0,0,0,0,0;1,0.083,0.1057,0.11,0.11,0.11,0.11,0.11,0.11,0.11,0.11,0.11;2,0.1534,0.2072,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22;3,0.2009,0.3032,0.3376,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33;4,0.2003,0.3929,0.4464,0.44,0.44,0.44,0.44,0.44,0.44,0.44,0.44;5,0.0328,0.4781,0.5276,0.55,0.55,0.55,0.55,0.55,0.55,0.55,0.55;6,-0.1413,-0.0298,0.6115,0.6384,0.66,0.66,0.66,0.66,0.66,0.66,0.66;7,-0.1142,-0.1089,-0.0212,0.7227,0.746,0.77,0.77,0.77,0.77,0.77,0.77;8,-0.0703,-0.0699,-0.0615,0.693,0.8274,0.8542,0.88,0.88,0.88,0.88,0.88;9,-0.0215,-0.0198,-0.016,-0.001,0.8527,0.9352,0.9598,0.9661,0.99,0.99,0.99;10,0.0311,0.032,0.0344,0.0413,0.1325,0.9811,1.0343,1.0512,1.0727,1.1,1.1;11,0.0848,0.0856,0.0869,0.0911,0.1095,0.9132,1.0749,1.1097,1.1539,1.1842,1.21;12,0.1387,0.1894,0.1406,0.143,0.1533,0.4832,1.039,1.1212,1.2072,1.2673,1.2906;13,0.1928,0.1934,0.1945,0.1966,0.203,0.2759,0.8737,1.0487,1.2169,1.3242,1.3687;14,0.2468,0.2474,0.2484,0.2504,0.2546,0.2893,0.6284,0.8846,1.1614,1.3423,1.4171;15,0.3008,0.3014,0.3024,0.3043,0.3082,0.3306,0.4907,0.7108,1.0478,1.3093,1.4214;16,0.3548,0.3554,0.3563,0.3582,0.362,0.3792,0.4696,0.606,0.9221,1.2195,1.2941;17,0.4079,0.4089,0.4107,0.4139,0.42,0.4455,0.5195,0.5906,0.7826,1.0365,1.12;18,0.4606,0.462,0.4644,0.4689,0.4768,0.5047,0.5584,0.603,0.7163,0.9054,0.9795;19,0.5121,0.5147,0.5178,0.5232,0.5322,0.5591,0.6032,0.6334,0.7091,0.8412,0.8983;20,0.5838,0.5663,0.5708,0.577,0.587,0.612,0.6474,0.6716,0.7269,0.8233,0.8668;21,0.6161,0.6184,0.6232,0.6305,0.6414,0.6643,0.6949,0.7162,0.7595,0.8327,0.8665;22,0.6687,0.6709,0.6755,0.6839,0.6956,0.7179,0.7446,0.7613,0.7981,0.8563,0.8859;23,0.7216,0.7238,0.7283,0.7373,0.7497,0.7715,0.7948,0.8097,0.8429,0.8903,0.9151;24,0.7744,0.7765,0.7809,0.7902,0.8034,0.8246,0.8462,0.8589,0.8882,0.9295,0.9492;25,0.8276,0.8297,0.834,0.8432,0.8572,0.878,0.8984,0.9093,0.9352,0.9718,0.9927;26,0.881,0.8831,0.8873,0.8963,0.9109,0.9313,0.9506,0.9618,0.9842,1.0193,1.0371;27,0.9345,0.9365,0.9407,0.9496,0.9646,0.9846,1.0029,1.0144,1.0355,1.068,1.0833;30,0.915,0.915,0.915,0.915,0.915,0.915,0.915,0.915,0.915,0.915,0.915;35,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02;40,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075;45,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085;50,1.04,1.04,1.04,1.04,1.04,1.04,1.04,1.04,1.04,1.04,1.04;55,0.965,0.965,0.965,0.965,0.965,0.965,0.965,0.965,0.965,0.965,0.965;60,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875;65,0.765,0.765,0.765,0.765,0.765,0.765,0.765,0.765,0.765,0.765,0.765;70,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65,0.65;75,0.515,0.515,0.515,0.515,0.515,0.515,0.515,0.515,0.515,0.515,0.515;80,0.37,0.37,0.37,0.37,0.37,0.37,0.37,0.37,0.37,0.37,0.37;85,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22;90,0.07,0.07,0.07,0.07,0.07,0.07,0.07,0.07,0.07,0.07,0.07;95,-0.07,-0.07,-0.07,-0.07,-0.07,-0.07,-0.07,-0.07,-0.07,-0.07,-0.07;100,-0.22,-0.22,-0.22,-0.22,-0.22,-0.22,-0.22,-0.22,-0.22,-0.22,-0.22;105,-0.37,-0.37,-0.37,-0.37,-0.37,-0.37,-0.37,-0.37,-0.37,-0.37,-0.37;110,-0.51,-0.51,-0.51,-0.51,-0.51,-0.51,-0.51,-0.51,-0.51,-0.51,-0.51;115,-0.625,-0.625,-0.625,-0.625,-0.625,-0.625,-0.625,-0.625,-0.625,-0.625,-0.625;120,-0.735,-0.735,-0.735,-0.735,-0.735,-0.735,-0.735,-0.735,-0.735,-0.735,-0.735;125,-0.84,-0.84,-0.84,-0.84,-0.84,-0.84,-0.84,-0.84,-0.84,-0.84,-0.84;130,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91;135,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945;140,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945,-0.945;145,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91,-0.91;150,-0.85,-0.85,-0.05,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;155,-0.74,-0.74,-0.74,-0.74,-0.74,-0.74,-0.74,-0.74,-0.74,-0.74,-0.74;160,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66;165,-0.675,-0.675,-0.675,-0.675,-0.675,-0.675,-0.675,-0.675,-0.675,-0.675,-0.675;170,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;175,-0.69,-0.69,-0.69,-0.69,-0.69,-0.69,-0.69,-0.69,-0.69,-0.69,-0.69;180,0,0,0,0,0,0,0,0,0,0,0],final Cd = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000,10000000;0,0.0337,0.0245,0.0175,0.0133,0.0103,0.0079,0.0067,0.0065,0.0064,0.0064,0.0064;1,0.0338,0.0247,0.0177,0.0134,0.0104,0.008,0.0068,0.0066,0.0064,0.0064,0.0064;2,0.0343,0.0251,0.0181,0.0138,0.0108,0.0084,0.007,0.0068,0.0066,0.0066,0.0066;3,0.0351,0.0259,0.0189,0.0145,0.0114,0.0089,0.0075,0.0071,0.0069,0.0068,0.0068;4,0.0359,0.027,0.0199,0.0155,0.0124,0.0098,0.0083,0.0078,0.0073,0.0072,0.0071;5,0.0351,0.0282,0.0218,0.017,0.014,0.0113,0.0097,0.0091,0.0081,0.0076,0.0074;6,0.046,0.046,0.0232,0.0189,0.0152,0.0125,0.0108,0.0101,0.009,0.0081,0.0078;7,0.058,0.058,0.058,0.0204,0.017,0.0135,0.0118,0.011,0.0097,0.0086,0.0082;8,0.072,0.072,0.072,0.0222,0.0185,0.0153,0.0128,0.0119,0.0105,0.0092,0.0086;9,0.086,0.086,0.086,0.06,0.0203,0.0167,0.0144,0.0134,0.0113,0.0098,0.0091;10,0.101,0.101,0.101,0.06,0.0188,0.0184,0.0159,0.0147,0.0128,0.0106,0.0097;11,0.117,0.117,0.117,0.117,0.076,0.0204,0.0175,0.0162,0.014,0.0118,0.0104;12,0.134,0.134,0.134,0.134,0.134,0.0217,0.0195,0.018,0.0155,0.013,0.0116;13,0.152,0.152,0.152,0.152,0.152,0.0222,0.0216,0.02,0.0172,0.0143,0.0127;14,0.171,0.171,0.171,0.171,0.171,0.106,0.0236,0.0222,0.0191,0.0159,0.0141;15,0.19,0.191,0.19,0.19,0.19,0.19,0.117,0.0245,0.0213,0.0177,0.0157;16,0.21,0.21,0.21,0.21,0.21,0.21,0.21,0.128,0.0237,0.0198,0.0182;17,0.231,0.23,0.231,0.231,0.231,0.231,0.23,0.231,0.138,0.0229,0.021;18,0.252,0.252,0.252,0.252,0.252,0.252,0.252,0.252,0.252,0.148,0.0241;19,0.274,0.274,0.274,0.274,0.274,0.274,0.274,0.274,0.274,0.274,0.161;20,0.297,0.297,0.297,0.297,0.297,0.297,0.297,0.297,0.297,0.297,0.297;21,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32;22,0.344,0.344,0.344,0.344,0.344,0.344,0.344,0.344,0.344,0.344,0.344;23,0.369,0.369,0.369,0.369,0.369,0.369,0.369,0.369,0.369,0.369,0.369;24,0.394,0.394,0.394,0.394,0.394,0.394,0.394,0.394,0.394,0.394,0.394;25,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42;26,0.446,0.446,0.446,0.446,0.446,0.446,0.446,0.446,0.446,0.446,0.445;27,0.473,0.473,0.473,0.473,0.473,0.473,0.473,0.473,0.473,0.473,0.473;30,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57;35,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745;40,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92;45,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075;50,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215;55,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345;60,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47;65,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575;70,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665;75,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735;80,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;85,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;90,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;95,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;100,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75;105,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7;110,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635;115,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555;120,1.456,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465;125,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35;130,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225;135,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085;140,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925;145,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755;150,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575;155,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42;160,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32;165,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;170,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14;175,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055;180,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025],final Cm = [0,360000,680000;0,0,0;2.648,0.002,0.00172;6.6925,0.00474,-0.00859;10.811,0.02524,0.01811;14.512,-0.04354,-0.05605;18.53,-0.06075,-0.06264;22.6055,-0.08546,-0.0699;26.586,-0.08507,-0.09268;30.5225,-0.13142,-0.1151;34.5415,-0.09646,-0.17015;38.5335,-0.12301,-0.18366;40.5955,-0.20473,-0.22453;42.6525,-0.24832,-0.1441;45.6075,-0.22852,-0.18498;50.4395,-0.15855,-0.26026;55.4945,-0.36549,-0.31762;60.521,-0.24167,-0.27688;65.304,-0.28019,-0.29705;70.4575,-0.33464,-0.29112;75.358,-0.27216,-0.36034;80.434,-0.41219,-0.19421;85.4755,-0.31187,-0.33898;90.265,-0.38427,-0.37187;95.4665,-0.24283,-0.35931;100.366,-0.36245,-0.52712;105.3745,-0.62349,-0.27758;110.3985,-0.49439,-0.34249;115.336,-0.33106,-0.38333;120.3,-0.42304,-0.31914;125.443,-0.39462,-0.48564;130.295,-0.4386,-0.37038;135.365,-0.4823,-0.41257;140.332,-0.45514,-0.51374;145.2295,-0.40517,-0.43571;150.329,-0.39018,-0.40485;155.2915,-0.31957,-0.33645;160.2445,-0.29572,-0.3025;165.3425,-0.29109,-0.28437;170.4475,-0.38049,-0.38316;175.5265,-0.28832,-0.31166;180,0,0]);
            annotation(defaultComponentName = "NACA0012_Data",defaultComponentPrefixes = "parameter",Icon(graphics = {Text(origin={2,-200},textColor={0,0,255},extent={{-150,60},{150,100}},textString="%wingName")}),Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><div><u>Further development</u>:</div><div><br></div></body></html>",revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
        end NACA0012;
        record NACA0015 "NACA 0015 profile"
            extends Modelica.Icons.Record;
            extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0015",final Cl = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000,10000000;0,0,0,0,0,0,0,0,0,0,0,0;1,0.11,00.0434,0.0891,0.1054,0.11,0.11,0.11,.11,0.11,0.11,0.11;2,0.0715,0.174,0.2099,0.22,0.22,0.22,0.22,0.22,0.22,0.22,0.22;3,0.0725,0.2452,0.3078,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33;4,0.0581,0.3041,0.4017,0.4186,0.44,0.44,0.44,0.44,0.44,0.44,0.44;5,0.0162,0.3359,0.4871,0.518,0.55,0.55,0.55,0.55,0.55,0.55,0.55;6,-0.0781,0.3001,0.5551,0.6048,0.6299,0.66,0.66,0.66,0.66,0.66,0.66;7,-0.1517,0.057,0.573,0.676,0.715,0.739,0.7483,0.77,0.77,0.77,0.77;8,-0.1484,-0.1104,0.4663,0.7189,0.7851,0.824,0.8442,0.8504,0.88,0.88,0.88;9,-0.1194,-0.105,0.0433,0.6969,0.8311,0.8946,0.926,0.9387,0.9574,0.99,0.99;10,-0.0791,-0.0728,-0.0413,0.5122,0.8322,0.944,0.9937,1.0141,1.0433,1.0685,1.1;11,-0.0348,-0.03,-0.0144,0.1642,0.7623,0.9572,1.0363,1.0686,1.1133,1.1553,1.1749;12,0.0138,0.0173,0.0261,0.0749,0.5936,0.9285,1.0508,1.0971,1.1667,1.229,1.2591;13,0.0649,0.0678,0.0741,0.0967,0.3548,0.8562,1.0302,1.0957,1.1943,1.2847,1.33;14,0.1172,0.1193,0.1244,0.1382,0.2371,0.7483,0.9801,1.0656,1.1962,1.3187,1.3825;15,0.1706,0.1721,0.1756,0.1861,0.2376,0.635,0.9119,1.0145,1.1744,1.3298,1.4136;16,0.2242,0.2256,0.228,0.2364,0.2665,0.5384,0.8401,0.9567,1.1356,1.3186,1.4233;17,0.278,0.2792,0.2815,0.2873,0.3098,0.4851,0.7799,0.8996,1.0921,1.2917,1.4136;18,0.3319,0.3331,0.3351,0.3393,0.3567,0.4782,0.7305,0.8566,1.051,1.2576,1.3897;19,0.3859,0.3869,0.3889,0.3927,0.4066,0.4908,0.7041,0.8226,1.0173,1.2242,1.3608;20,0.4399,0.4409,0.4427,0.4463,0.4575,0.5247,0.699,0.8089,0.9954,1.1965,1.3325;21,0.4939,0.4949,0.4966,0.5001,0.5087,0.5616,0.7097,0.8063,0.9837,1.1771,1.3077;22,0.5479,0.5489,0.5506,0.5539,0.5611,0.6045,0.7298,0.8189,0.9827,1.1647,1.2767;23,0.6019,0.6029,0.6045,0.6078,0.6148,0.6528,0.7593,0.8408,0.991,1.1611,1.1981;24,0.6559,0.6569,0.6585,0.6617,0.6685,0.7015,0.7961,0.8668,1.0078,1.1563,1.1538;25,0.7099,0.7109,0.7125,0.7156,0.7224,0.7511,0.8353,0.9023,1.0317,1.1322,1.138;26,0.7639,0.7649,0.7666,0.77,0.7771,0.8055,0.8838,0.9406,1.0591,1.1268,1.1374;27,0.8174,0.8191,0.8222,0.8277,0.8382,0.8788,0.9473,0.9912,1.081,1.1397,1.1519;30,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855;35,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98;40,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035;45,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05;50,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02;55,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955;60,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875;65,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76;70,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63;75,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5;80,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365;85,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;90,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09;95,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05;100,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185;105,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32;110,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45;115,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575;120,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;125,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76;130,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;135,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93;140,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98;145,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9;150,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77;155,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;160,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635;165,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68;170,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;175,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66;180,0,0,0,0,0,0,0,0,0,0,0],final Cd = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000,10000000;0,0.036,0.0265,0.0196,0.0147,0.0116,0.0091,0.0077,0.0074,0.007,0.0068,0.0068;1,0.0362,0.0267,0.0198,0.0148,0.0117,0.0092,0.0078,0.0075,0.0071,0.0069,0.0068;2,0.0366,0.0271,0.0202,0.0151,0.012,0.0094,0.008,0.0076,0.0072,0.007,0.0069;3,0.0373,0.0279,0.0209,0.0156,0.0124,0.0098,0.0083,0.00794,0.0075,0.0073,0.0071;4,0.0383,0.029,0.0219,0.0168,0.0132,0.0105,0.0089,0.0083,0.0078,0.0075,0.0074;5,0.0393,0.0303,0.0232,0.0181,0.0142,0.0114,0.0098,0.0091,0.0083,0.008,0.0077;6,0.04,0.041,0.0249,0.0197,0.016,0.0126,0.0108,0.0101,0.009,0.0084,0.0081;7,0.051,0.051,0.0267,0.0214,0.0176,0.0143,0.0122,0.0111,0.0098,0.0089,0.0086;8,0.064,0.064,0.052,0.0234,0.0193,0.0157,0.0135,0.0126,0.0108,0.0095,0.009;9,0.077,0.077,0.077,0.0255,0.0212,0.0173,0.0149,0.0138,0.0121,0.0102,0.0096;10,0.091,0.091,0.091,0.0277,0.0233,0.0191,0.0164,0.0152,0.0133,0.0113,0.0103;11,0.107,0.107,0.107,0.076,0.0256,0.0211,1.0182,0.0168,0.0146,0.0124,0.0114;12,0.123,0.123,0.123,0.123,0.0281,0.0233,0.02,0.0186,0.0161,0.0136,0.0123;13,0.14,0.14,0.14,0.14,0.0302,0.0257,0.0221,0.0205,0.0177,0.0149,0.0134;14,0.158,0.158,0.158,0.158,0.104,0.0283,0.0244,0.0225,0.0195,0.0164,0.0147;15,0.177,0.177,0.177,0.177,0.177,0.0312,0.0269,0.0249,0.0215,0.018,0.0161;16,0.196,0.196,0.196,0.196,0.197,0.124,0.0297,0.0275,0.0237,0.0198,0.0176;17,0.217,0.217,0.217,0.217,0.217,0.217,0.134,0.0303,0.0261,0.0218,0.0194;18,0.238,0.238,0.238,0.238,0.238,0.238,0.238,0.145,0.0288,0.024,0.0213;19,0.26,0.26,0.26,0.26,0.26,0.26,0.26,0.26,0.155,0.0265,0.0234;20,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.166,0.0257;21,0.305,0.305,0.305,0.305,0.305,0.305,0.305,0.305,0.305,0.305,0.177;22,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329;23,0.354,0.354,0.354,0.354,0.354,0.354,0.354,0.354,0.354,0.354,0.354;24,0.379,0.379,0.379,0.379,0.379,0.379,0.379,0.379,0.379,0.379,0.379;25,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405;26,0.432,0.432,0.432,0.432,0.432,0.432,0.432,0.432,0.432,0.432,0.432;27,0.46,0.46,0.46,0.46,0.46,0.46,0.46,0.46,0.46,0.46,0.46;30,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57;35,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745;40,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92;45,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075;50,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215;55,1.343,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345;60,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47;65,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575;70,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665;75,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735;80,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;85,1.8,1.8,1.80002,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;90,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;95,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;100,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75;105,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7;110,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635;115,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555;120,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465;125,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35;130,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225;135,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085;140,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925;145,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755;150,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575;155,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42;160,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32;165,0.23,0.23,2.3,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;170,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14;175,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055;180,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025],final Cm = [0,360000,680000;0,0,0;2.5595,0.00113,0.0047;6.4855,0.00717,0.01394;10.7475,0.02598,0.03195;14.759,0.04149,0.04591;18.59,-0.0598,-0.00632;22.6775,-0.05802,-0.05259;26.5765,-0.08229,-0.07067;30.6995,-0.08909,-0.12875;34.6025,-0.08894,-0.14512;38.475,-0.20015,-0.17227;40.5695,-0.10216,-0.16548;42.57,-0.05946,-0.2197;45.3935,-0.22518,-0.16275;50.391,-0.34478,-0.2671;55.5235,-0.35135,-0.04582;60.482,-0.39787,-0.26938;65.46,-0.45753,-0.14878;70.4825,-0.15704,-0.40508;75.4645,-0.48262,-0.30546;80.4515,-0.262,-0.2084;85.4085,-0.49265,-0.38121;90.391,-0.52767,-0.42177;95.5495,-0.28151,-0.4183;100.486,-0.46037,-0.45413;105.519,-0.27295,-0.45453;110.5665,-0.49075,-0.19289;115.504,-0.54078,-0.39272;120.4775,-0.55632,-0.53945;125.4365,-0.471,-0.49122;130.593,-0.4037,-0.4559;135.5915,-0.44432,-0.51675;140.5805,-0.40062,-0.47865;145.4795,-0.4974,-0.39231;150.586,-0.35717,-0.38745;155.573,-0.32732,-0.33435;160.623,-0.28579,-0.2935;165.721,-0.279,-0.35144;170.745,-0.41985,-0.42721;175.8775,-0.28506,-0.30242;180,0,0]);
            annotation(defaultComponentName = "NACA0015_Data",defaultComponentPrefixes = "parameter",Icon(graphics = {Text(origin={2,-200},textColor={0,0,255},extent={{-150,60},{150,100}},textString="%wingName")}),Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><div><u>Further development</u>:</div><div><br></div></body></html>",revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[BPuente]&nbsp;</span><span style=\"font-size: 12px;\">(04/05/2023): Initial release</span></body></html>"));
        end NACA0015;
        record NACA0018 "NACA 0018 profile"
            extends Modelica.Icons.Record;
            extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0018",final Cl = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000;0,0,0,0,0,0,0,0,0,0,0;1,-0.0045,0.0607,0.0936,0.0889,0.11,0.11,0.11,0.11,0.11,0.11;2,-0.0154,0.1135,0.1833,0.1935,0.22,0.22,0.22,0.22,0.22,0.22;3,-0.0233,0.155,0.2688,0.2924,0.3088,0.33,0.33,0.33,0.33,0.33;4,-0.0368,0.1788,0.3495,0.388,0.4114,0.44,0.44,0.44,0.44,0.44;5,-0.0577,0.1788,0.4117,0.4753,0.5068,0.524,0.55,0.55,0.55,0.55;6,-0.0839,0.1582,0.4573,0.5615,0.596,0.6228,0.6328,0.66,0.66,0.66;7,-0.1182,0.1161,0.4758,0.6224,0.6724,0.71,0.7291,0.7362,0.7449,0.77;8,-0.1501,0.0214,0.4428,0.6589,0.7373,0.7879,0.8156,0.8256,0.8439,0.8538;9,-0.1584,-0.0682,0.3544,0.6606,0.7781,0.8526,0.8904,0.9067,0.9314,0.9525;10,-0.1423,-0.1003,0.2108,0.6248,0.7949,0.8983,0.9541,0.9751,1.0111,1.0404;11,-0.1125,-0.0803,0.1124,0.5531,0.7852,0.9249,0.9973,1.0284,1.0772,1.1211;12,-0.0767,-0.0602,0.0139,0.4408,0.7488,0.9279,1.0245,1.0664,1.1296,1.1884;13,-0.0341,-0.0215,0.0314,0.3332,0.6923,0.9104,1.0289,1.0804,1.1662,1.243;14,0.0085,0.0172,0.0489,0.2256,0.6237,0.8803,1.0175,1.0793,1.1813,1.2808;15,0.0568,0.0643,0.0888,0.2142,0.5567,0.8405,0.9938,1.0624,1.1813,1.3004;16,0.1051,0.1114,0.1287,0.2027,0.4896,0.8007,0.9648,1.0402,1.1695,1.3067;17,0.1561,0.1617,0.1758,0.2315,0.4549,0.7663,0.9399,1.0181,1.155,1.3038;18,0.207,0.212,0.2228,0.2603,0.4202,0.7319,0.915,0.9959,1.1383,1.296;19,0.2591,0.2636,0.2732,0.3038,0.4292,0.7158,0.9014,0.9833,1.1278,1.2853;20,0.3111,0.3151,0.3236,0.3472,0.4382,0.6997,0.8877,0.9707,1.1172,1.2768;21,0.3642,0.3675,0.3751,0.3951,0.4704,0.7024,0.8872,0.9702,1.115,1.2741;22,0.4172,0.4198,0.4265,0.443,0.5026,0.705,0.8867,0.9696,1.1127,1.2714;23,0.4706,0.4731,0.479,0.4941,0.5458,0.7275,0.902,0.9833,1.1241,1.2784;24,0.5241,0.5265,0.5315,0.5452,0.5889,0.7499,0.9173,0.997,1.1354,1.2855;25,0.5775,0.5798,0.584,0.5963,0.6321,0.7724,0.9326,1.0107,1.1468,1.2925;26,0.633,0.6348,0.6382,0.648,0.6767,0.7889,0.9171,0.9796,1.0884,1.205;27,0.6885,0.6899,0.6924,0.6998,0.7213,0.8054,0.9016,0.9484,1.0301,1.1175;30,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855;35,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98;40,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035;45,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05;50,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02;55,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955;60,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875;65,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76;70,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63;75,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5;80,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365;85,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;90,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09;95,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05;100,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185;105,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32;110,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45;115,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575;120,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;125,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76;130,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;135,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93;140,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98;145,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9;150,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77;155,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;160,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635;165,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68;170,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;175,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66;180,0,0,0,0,0,0,0,0,0,0],final Cd = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000;0,0.0385,0.0286,0.0214,0.0162,0.0128,0.0101,0.0085,0.0082,0.0077,0.0073;1,0.0387,0.0288,0.0215,0.0163,0.0129,0.0102,0.0087,0.0082,0.0077,0.0073;2,0.0391,0.0292,0.0219,0.0167,0.0131,0.0104,0.0088,0.0083,0.0078,0.0075;3,0.0399,0.0299,0.0225,0.0172,0.0137,0.0107,0.0091,0.0086,0.008,0.0077;4,0.041,0.031,0.0235,0.0181,0.0144,0.0112,0.0096,0.0089,0.0084,0.0079;5,0.0425,0.0323,0.0247,0.0192,0.0153,0.0121,0.0102,0.0095,0.0087,0.0083;6,0.0443,0.0339,0.0263,0.0206,0.0166,0.0132,0.0112,0.0102,0.0093,0.0087;7,0.0463,0.0358,0.0282,0.0223,0.0181,0.0145,0.0123,0.0115,0.0101,0.0093;8,0.0489,0.0376,0.0303,0.0242,0.0198,0.0159,0.0136,0.0126,0.0111,0.01;9,0.0525,0.0396,0.0327,0.0264,0.0217,0.0176,0.015,0.0139,0.0122,0.0108;10,0.0574,0.063,0.062,0.0288,0.0238,0.0194,0.0166,0.0154,0.0134,0.0117;11,0.08,0.093,0.0925,0.0315,0.0262,0.0213,0.0183,0.017,0.0148,0.0128;12,0.123,0.123,0.123,0.08,0.0288,0.0235,0.0202,0.0187,0.0163,0.014;13,0.1405,0.1405,0.1405,0.119,0.077,0.0259,0.0223,0.0206,0.0179,0.0153;14,0.158,0.158,0.158,0.158,0.158,0.094,0.0245,0.0227,0.0197,0.0168;15,0.177,0.177,0.177,0.177,0.177,0.145,0.102,0.0251,0.0218,0.0185;16,0.196,0.196,0.196,0.196,0.196,0.196,0.196,0.108,0.024,0.0203;17,0.217,0.217,0.217,0.217,0.217,0.217,0.217,0.173,0.12,0.0223;18,0.238,0.238,0.238,0.238,0.238,0.238,0.238,0.238,0.238,0.0244;19,0.26,0.26,0.26,0.26,0.26,0.26,0.26,0.26,0.26,0.14;20,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282;21,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055;22,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329;23,0.3543,0.3543,0.3543,0.3543,0.3543,0.3543,0.3543,0.3543,0.3543,0.3543;24,0.3797,0.3797,0.3797,0.3797,0.3797,0.3797,0.3797,0.3797,0.3797,0.3797;25,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405;26,0.438,0.438,0.438,0.438,0.438,0.438,0.438,0.438,0.438,0.438;27,0.471,0.471,0.471,0.471,0.471,0.471,0.471,0.471,0.471,0.471;30,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57;35,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745;40,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92;45,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075;50,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215;55,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345;60,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47;65,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575;70,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665;75,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735;80,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;85,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;90,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;95,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;100,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75;105,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7;110,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635;115,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555;120,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465;125,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35;130,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225;135,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085;140,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925;145,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755;150,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575;155,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42;160,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32;165,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;170,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14;175,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055;180,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025],final Cm = [0,360000,680000;0,0,0;2.5595,0.00113,0.0047;6.4855,0.00717,0.01394;10.7475,0.02598,0.03195;14.759,0.04149,0.04591;18.59,-0.0598,-0.00632;22.6775,-0.05802,-0.05259;26.5765,-0.08229,-0.07067;30.6995,-0.08909,-0.12875;34.6025,-0.08894,-0.14512;38.475,-0.20015,-0.17227;40.5695,-0.10216,-0.16548;42.57,-0.05946,-0.2197;45.3935,-0.22518,-0.16275;50.391,-0.34478,-0.2671;55.5235,-0.35135,-0.04582;60.482,-0.39787,-0.26938;65.46,-0.45753,-0.14878;70.4825,-0.15704,-0.40508;75.4645,-0.48262,-0.30546;80.4515,-0.262,-0.2084;85.4085,-0.49265,-0.38121;90.391,-0.52767,-0.42177;95.5495,-0.28151,-0.4183;100.486,-0.46037,-0.45413;105.519,-0.27295,-0.45453;110.5665,-0.49075,-0.19289;115.504,-0.54078,-0.39272;120.4775,-0.55632,-0.53945;125.4365,-0.471,-0.49122;130.593,-0.4037,-0.4559;135.5915,-0.44432,-0.51675;140.5805,-0.40062,-0.47865;145.4795,-0.4974,-0.39231;150.586,-0.35717,-0.38745;155.573,-0.32732,-0.33435;160.623,-0.28579,-0.2935;165.721,-0.279,-0.35144;170.745,-0.41985,-0.42721;175.8775,-0.28506,-0.30242;180,0,0]);
            annotation(defaultComponentName = "NACA0018_Data",defaultComponentPrefixes = "parameter",Icon(graphics = {Text(origin={2,-200},textColor={0,0,255},extent={{-150,60},{150,100}},textString="%wingName")}),Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><p><b>IMPORTANT!!: &nbsp;</b></p><p><b>Cm values does not correspond to this profile due to lack of data!!!&nbsp;</b></p><p><b>Cm values correspond to NACA0015 !!!!</b></p><div><u>Further development</u>:</div><div><br></div></body></html>",revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
        end NACA0018;
        record NACA0021 "NACA 0021 profile"
            extends Modelica.Icons.Record;
            extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0021",final Cl = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000;0,0,0,0,0,0,0,0,0,0,0;1,-0.032,0.0243,0.0752,0.0921,0.0842,0.11,0.11,0.11,0.11,0.11;2,-0.0631,0.0393,0.1465,0.1839,0.1879,0.22,0.22,0.22,0.22,0.22;3,-0.0854,0.0472,0.2103,0.2731,0.2861,0.3024,0.33,0.33,0.33,0.33;4,-0.0995,0.0619,0.273,0.3564,0.38,0.4044,0.4128,0.44,0.44,0.44;5,-0.1156,0.0505,0.3086,0.4324,0.4687,0.4998,0.5146,0.5192,0.55,0.55;6,-0.124,0.0475,0.3382,0.4953,0.5486,0.5891,0.61,0.6191,0.6268,0.66;7,-0.14,0.0266,0.3427,0.5445,0.6209,0.6728,0.6988,0.7102,0.7254,0.7354;8,-0.1475,0.012,0.342,0.5751,0.6745,0.7434,0.7802,0.7939,0.8143,0.8334;9,-0.1581,-0.019,0.3162,0.5874,0.7148,0.8026,0.8498,0.8694,0.8986,0.9222;10,-0.1581,-0.0506,0.2691,0.578,0.7374,0.85,0.9091,0.9364,0.9739,1.0049;11,-0.14285,-0.06095,0.21755,0.5564,0.7443,0.8779,0.9543,0.9862,1.0398,1.0787;12,-0.1276,-0.0713,0.166,0.5228,0.7363,0.8938,0.9843,1.0257,1.0906,1.1453;13,-0.0967,-0.05375,0.12465,0.4762,0.7255,0.8973,1.002,1.0492,1.1305,1.1979;14,-0.0658,-0.0362,0.0833,0.4296,0.6993,0.8937,1.0122,1.0657,1.158,1.241;15,-0.02675,-0.00155,0.0907,0.38975,0.674,0.884,1.0106,1.0709,1.1747,1.268;16,0.0123,0.0331,0.0981,0.3499,0.6487,0.8717,1.0056,1.069,1.1823,1.286;17,0.0579,0.07555,0.13,0.336,0.62925,0.8603,0.9973,1.0641,1.1824,1.2977;18,0.1035,0.118,0.1619,0.3221,0.6098,0.8489,0.9911,1.0588,1.1814,1.3031;19,0.15205,0.1652,0.20165,0.3348,0.6009,0.8443,0.98845,1.0571,1.1797,1.3066;20,0.2006,0.2124,0.2414,0.3475,0.592,0.8397,0.9858,1.0554,1.1812,1.3054;21,0.2504,0.26135,0.28795,0.3783,0.59715,0.8425,0.9899,1.0599,1.18525,1.3092;22,0.3002,0.3103,0.3345,0.4091,0.6023,0.8453,0.994,1.0644,1.1893,1.313;23,0.351433333333333,0.3608,0.383066666666667,0.4493,0.623666666666667,0.859066666666667,1.00766666666667,1.07686666666667,1.20053333333333,1.32453333333333;24,0.402666666666667,0.4113,0.431633333333333,0.4895,0.645033333333333,0.872833333333333,1.02133333333333,1.08933333333333,1.21176666666667,1.33606666666667;25,0.4539,0.4618,0.4802,0.5297,0.6664,0.8866,1.035,1.1018,1.223,1.3476;26,0.53412,0.54044,0.55516,0.59476,0.70412,0.88028,0.999,1.05244,1.1494,1.24908;27,0.61434,0.61908,0.63012,0.65982,0.74184,0.87396,0.963,1.00308,1.0758,1.15056;30,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855;35,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98;40,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035;45,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05;50,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02;55,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955;60,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875;65,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76;70,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63;75,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5;80,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365;85,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;90,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09;95,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05;100,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185;105,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32;110,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45;115,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575;120,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;125,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76;130,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;135,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93;140,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98;145,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9;150,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77;155,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;160,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635;165,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68;170,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;175,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66;180,0,0,0,0,0,0,0,0,0,0],final Cd = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000;0,0.0413,0.0309,0.0232,0.0177,0.0139,0.0111,0.0094,0.0089,0.0082,0.0078;1,0.0414,0.031,0.0233,0.0178,0.014,0.0111,0.0094,0.0089,0.0083,0.0078;2,0.042,0.0314,0.0237,0.0181,0.0143,0.0113,0.0096,0.009,0.0084,0.0079;3,0.0429,0.0321,0.0243,0.0186,0.0148,0.0117,0.0098,0.0092,0.0086,0.0081;4,0.0441,0.0332,0.0253,0.0194,0.0155,0.0122,0.0103,0.0096,0.0089,0.0083;5,0.0459,0.0345,0.0264,0.0204,0.0163,0.0129,0.0109,0.0101,0.0092,0.0086;6,0.048,0.0362,0.0279,0.0217,0.0174,0.0138,0.0117,0.0108,0.0098,0.0091;7,0.0507,0.0382,0.0297,0.0233,0.0187,0.0149,0.0126,0.0117,0.0105,0.0097;8,0.0538,0.0407,0.0319,0.0252,0.0204,0.0163,0.0138,0.0128,0.0114,0.0104;9,0.0575,0.0435,0.0343,0.0273,0.0222,0.0178,0.0152,0.014,0.0124,0.0112;10,0.075,0.07,0.062,0.0297,0.0243,0.0195,0.0166,0.0154,0.0135,0.0121;11,0.099,0.0965,0.0925,0.07,0.0266,0.0215,0.0184,0.017,0.0148,0.0132;12,0.123,0.123,0.123,0.123,0.0292,0.0237,0.0202,0.0187,0.0162,0.0143;13,0.1405,0.1405,0.1405,0.1405,0.086,0.026,0.0223,0.0206,0.0179,0.0156;14,0.158,0.158,0.158,0.158,0.158,0.0286,0.0244,0.0226,0.0196,0.017;15,0.177,0.177,0.177,0.177,0.177,0.104,0.0269,0.0248,0.0215,0.0186;16,0.196,0.196,0.196,0.196,0.196,0.196,0.0295,0.0273,0.0236,0.0205;17,0.217,0.217,0.217,0.217,0.217,0.217,0.125,0.03,0.026,0.0224;18,0.238,0.238,0.238,0.238,0.238,0.238,0.238,0.135,0.0285,0.0245;19,0.26,0.26,0.26,0.26,0.26,0.26,0.26,0.2085,0.145,0.0268;20,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.282,0.0293;21,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.3055,0.17915;22,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329,0.329;23,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333;24,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667;25,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405,0.405;26,0.438,0.438,0.438,0.438,0.438,0.438,0.438,0.438,0.438,0.438;27,0.471,0.471,0.471,0.471,0.471,0.471,0.471,0.471,0.471,0.471;30,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57;35,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745;40,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92;45,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075;50,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215;55,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345;60,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47;65,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575;70,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665;75,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735;80,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;85,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;90,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;95,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;100,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75;105,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7;110,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635;115,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555;120,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465;125,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35;130,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225;135,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085;140,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925;145,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755;150,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575;155,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42;160,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32;165,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;170,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14;175,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055;180,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025],final Cm = [0,360000,680000;0,0,0;2.5595,0.00113,0.0047;6.4855,0.00717,0.01394;10.7475,0.02598,0.03195;14.759,0.04149,0.04591;18.59,-0.0598,-0.00632;22.6775,-0.05802,-0.05259;26.5765,-0.08229,-0.07067;30.6995,-0.08909,-0.12875;34.6025,-0.08894,-0.14512;38.475,-0.20015,-0.17227;40.5695,-0.10216,-0.16548;42.57,-0.05946,-0.2197;45.3935,-0.22518,-0.16275;50.391,-0.34478,-0.2671;55.5235,-0.35135,-0.04582;60.482,-0.39787,-0.26938;65.46,-0.45753,-0.14878;70.4825,-0.15704,-0.40508;75.4645,-0.48262,-0.30546;80.4515,-0.262,-0.2084;85.4085,-0.49265,-0.38121;90.391,-0.52767,-0.42177;95.5495,-0.28151,-0.4183;100.486,-0.46037,-0.45413;105.519,-0.27295,-0.45453;110.5665,-0.49075,-0.19289;115.504,-0.54078,-0.39272;120.4775,-0.55632,-0.53945;125.4365,-0.471,-0.49122;130.593,-0.4037,-0.4559;135.5915,-0.44432,-0.51675;140.5805,-0.40062,-0.47865;145.4795,-0.4974,-0.39231;150.586,-0.35717,-0.38745;155.573,-0.32732,-0.33435;160.623,-0.28579,-0.2935;165.721,-0.279,-0.35144;170.745,-0.41985,-0.42721;175.8775,-0.28506,-0.30242;180,0,0]);
            annotation(defaultComponentName = "NACA0021_Data",defaultComponentPrefixes = "parameter",Icon(graphics = {Text(origin={2,-200},textColor={0,0,255},extent={{-150,60},{150,100}},textString="%wingName")}),Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><p><b>IMPORTANT!!: &nbsp;</b></p><p><b>Cm values does not correspond to this profile due to lack of data!!!&nbsp;</b></p><p><b>Cm values correspond to NACA0015 !!!!</b></p><div><u>Further development</u>:</div><div><br></div></body></html>",revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
        end NACA0021;
        record NACA0025 "NACA 0025 profile"
            extends Modelica.Icons.Record;
            extends ShipSIM.Records.WingProfile.WingData(final wingName = "NACA 0025",final Cl = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000;0,0,0,0,0,0,0,0,0,0,0;1,-0.0434,-0.0223,0.0411,0.0743,0.0875,0.0982,0.0817,0.11,0.11,0.11;2,-0.0807,-0.0376,0.0821,0.1487,0.1745,0.1721,0.1851,0.189,0.22,0.22;3,-0.1151,-0.0509,0.1167,0.2198,0.2613,0.2682,0.2861,0.2917,0.2978,0.33;4,-0.1403,-0.055,0.1479,0.2832,0.34,0.3608,0.3811,0.39,0.4,0.4078;5,-0.1585,-0.0589,0.1693,0.3413,0.417,0.4495,0.4743,0.4844,0.4977,0.5097;6,-0.1723,-0.065,0.1778,0.3866,0.4831,0.5295,0.5627,0.5757,0.5913,0.6076;7,-0.1799,-0.069,0.1856,0.4215,0.5263,0.6062,0.644,0.6622,0.681,0.6997;8,-0.1797,-0.0683,0.1929,0.4503,0.5916,0.6701,0.7194,0.7387,0.7664,0.7886;9,-0.1776,-0.0653,0.1942,0.4656,0.6271,0.7256,0.7852,0.8117,0.8415,0.873;10,-0.1747,-0.0635,0.1915,0.4749,0.6539,0.7713,0.8405,0.871,0.9135,0.9472;11,-0.1647,0.0607,0.1889,0.4797,0.672,0.8039,0.8873,0.9228,0.9723,1.0177;12,-0.1512,-0.0572,0.1813,0.4783,0.6811,0.8295,0.923,0.9656,1.0245,1.075;13,-0.1323,-0.04745,0.1783,0.4754,0.6866,0.8471,0.9491,0.996,1.0672,1.127;14,-0.1134,-0.0377,0.1753,0.4713,0.6886,0.8565,0.9685,1.0192,1.0989,1.1717;15,-0.0869,-0.0202,0.1711,0.46505,0.6906,0.8656,0.982,1.0382,1.1258,1.2065;16,-0.0604,-0.0027,0.1669,0.4588,0.6921,0.8742,0.9944,1.0522,1.1488,1.2358;17,-0.0261,0.02425,0.17465,0.4555,0.6935,0.8821,1.0052,1.0654,1.1654,1.2617;18,0.0082,0.0512,0.1824,0.4522,0.6945,0.889,1.0157,1.0774,1.1806,1.279;19,0.04825,0.08625,0.20035,0.45345,0.7006,0.8992,1.0276,1.0896,1.1953,1.2952;20,0.0883,0.1213,0.2183,0.4547,0.7069,0.9114,1.0403,1.1031,1.2094,1.3121;21,0.1334,0.1642,0.2513,0.46865,0.7164,0.9216,1.0521,1.1151,1.222,1.3257;22,0.1785,0.2071,0.2843,0.4826,0.7289,0.9381,1.0678,1.1294,1.2354,1.3378;23,0.225833333333333,0.252566666666667,0.323733333333333,0.507533333333333,0.7421,0.9529,1.0831,1.1476,1.2537,1.3558;24,0.273166666666667,0.298033333333333,0.363166666666667,0.532466666666667,0.7605,0.9727,1.1035,1.1645,1.2683,1.3735;25,0.3205,0.3435,0.4026,0.5574,0.784,0.9907,1.1223,1.1856,1.289,1.396;26,0.4274,0.4458,0.49308,0.61692,0.8047,1.0147,1.1458,1.2071,1.3087,1.4187;27,0.5343,0.5481,0.58356,0.67644,0.8306,1.0396,1.1704,1.2317,1.3347,1.4395;30,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855,0.855;35,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98,0.98;40,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035,1.035;45,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05,1.05;50,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02,1.02;55,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955,0.955;60,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875,0.875;65,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76,0.76;70,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63,0.63;75,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.5;80,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365,0.365;85,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;90,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09,0.09;95,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05,-0.05;100,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185,-0.185;105,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32,-0.32;110,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45,-0.45;115,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575,-0.575;120,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;125,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76,-0.76;130,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;135,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93,-0.93;140,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98,-0.98;145,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9;150,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77,-0.77;155,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67,-0.67;160,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635,-0.635;165,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68,-0.68;170,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85,-0.85;175,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66,-0.66;180,0,0,0,0,0,0,0,0,0,0],final Cd = [0,10000,20000,40000,80000,160000,360000,700000,1000000,2000000,5000000;0,0.0455,0.0341,0.0258,0.0197,0.0155,0.0121,0.0104,0.0097,0.009,0.0084;1,0.0457,0.0342,0.0259,0.0198,0.0156,0.0122,0.0104,0.0098,0.009,0.0084;2,0.0463,0.0346,0.0263,0.0201,0.0158,0.0125,0.0105,0.0098,0.0091,0.0085;3,0.0474,0.0354,0.0269,0.0207,0.0163,0.0129,0.0109,0.0101,0.0093,0.0087;4,0.0488,0.0365,0.0278,0.0214,0.0169,0.0135,0.0113,0.0105,0.0096,0.0089;5,0.0508,0.0379,0.029,0.0224,0.0177,0.0141,0.0119,0.011,0.01,0.0092;6,0.0532,0.0397,0.0304,0.0236,0.0187,0.0149,0.0126,0.0116,0.0106,0.0097;7,0.0562,0.0419,0.0322,0.025,0.0201,0.0159,0.0134,0.0124,0.0112,0.0103;8,0.0597,0.0445,0.0343,0.0268,0.0213,0.017,0.0144,0.0133,0.012,0.011;9,0.0638,0.0476,0.0367,0.0288,0.023,0.0185,0.0156,0.0144,0.0129,0.0117;10,0.0686,0.0511,0.0396,0.0311,0.025,0.02,0.017,0.0157,0.014,0.0126;11,0.082,0.081,0.0428,0.0338,0.0272,0.0219,0.0185,0.0171,0.0151,0.0137;12,0.123,0.123,0.085,0.0368,0.0296,0.0239,0.0202,0.0187,0.0165,0.0148;13,0.1405,0.1405,0.1215,0.0401,0.0324,0.0261,0.0222,0.0205,0.018,0.0161;14,0.158,0.158,0.158,0.101,0.0355,0.0286,0.0244,0.0225,0.0197,0.0175;15,0.177,0.177,0.177,0.1485,0.0389,0.0314,0.0267,0.0246,0.0215,0.019;16,0.196,0.196,0.196,0.196,0.0426,0.0343,0.0292,0.0269,0.0235,0.0207;17,0.217,0.217,0.217,0.217,0.0466,0.0375,0.0319,0.0294,0.0257,0.0225;18,0.238,0.238,0.238,0.238,0.051,0.0411,0.0349,0.0322,0.028,0.0245;19,0.26,0.26,0.26,0.26,0.0558,0.0448,0.0381,0.0351,0.0305,0.0267;20,0.282,0.282,0.282,0.282,0.061,0.0489,0.0415,0.0382,0.0332,0.029;21,0.3055,0.3055,0.3055,0.3055,0.0668,0.0534,0.0453,0.0417,0.0362,0.0316;22,0.329,0.329,0.329,0.329,0.073,0.0582,0.0493,0.0454,0.0394,0.0344;23,0.354333333333333,0.354333333333333,0.354333333333333,0.354333333333333,0.0796,0.0634,0.0536,0.0493,0.0428,0.0374;24,0.379666666666667,0.379666666666667,0.379666666666667,0.379666666666667,0.087,0.069,0.0583,0.0535,0.0465,0.0404;25,0.405,0.405,0.405,0.405,0.0947,0.075,0.0632,0.0581,0.0504,0.0436;26,0.438,0.438,0.438,0.438,0.1029,0.0814,0.0685,0.0629,0.0545,0.047;27,0.471,0.471,0.471,0.471,0.1117,0.0881,0.0741,0.068,0.0589,0.0509;30,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57,0.57;35,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745,0.745;40,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92,0.92;45,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075,1.075;50,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215,1.215;55,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345,1.345;60,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47,1.47;65,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575,1.575;70,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665,1.665;75,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735,1.735;80,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;85,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;90,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8;95,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78,1.78;100,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75,1.75;105,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7,1.7;110,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635,1.635;115,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555,1.555;120,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465,1.465;125,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35,1.35;130,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225,1.225;135,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085,1.085;140,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925,0.925;145,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755,0.755;150,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575,0.575;155,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42,0.42;160,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32,0.32;165,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23,0.23;170,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14,0.14;175,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055,0.055;180,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025,0.025],final Cm = [0,360000,680000;0,0,0;2.5595,0.00113,0.0047;6.4855,0.00717,0.01394;10.7475,0.02598,0.03195;14.759,0.04149,0.04591;18.59,-0.0598,-0.00632;22.6775,-0.05802,-0.05259;26.5765,-0.08229,-0.07067;30.6995,-0.08909,-0.12875;34.6025,-0.08894,-0.14512;38.475,-0.20015,-0.17227;40.5695,-0.10216,-0.16548;42.57,-0.05946,-0.2197;45.3935,-0.22518,-0.16275;50.391,-0.34478,-0.2671;55.5235,-0.35135,-0.04582;60.482,-0.39787,-0.26938;65.46,-0.45753,-0.14878;70.4825,-0.15704,-0.40508;75.4645,-0.48262,-0.30546;80.4515,-0.262,-0.2084;85.4085,-0.49265,-0.38121;90.391,-0.52767,-0.42177;95.5495,-0.28151,-0.4183;100.486,-0.46037,-0.45413;105.519,-0.27295,-0.45453;110.5665,-0.49075,-0.19289;115.504,-0.54078,-0.39272;120.4775,-0.55632,-0.53945;125.4365,-0.471,-0.49122;130.593,-0.4037,-0.4559;135.5915,-0.44432,-0.51675;140.5805,-0.40062,-0.47865;145.4795,-0.4974,-0.39231;150.586,-0.35717,-0.38745;155.573,-0.32732,-0.33435;160.623,-0.28579,-0.2935;165.721,-0.279,-0.35144;170.745,-0.41985,-0.42721;175.8775,-0.28506,-0.30242;180,0,0]);
            annotation(defaultComponentName = "NACA0025_Data",defaultComponentPrefixes = "parameter",Icon(graphics = {Text(origin={2,-200},textColor={0,0,255},extent={{-150,60},{150,100}},textString="%wingName")}),Documentation(info = "<html><head></head><body><div>Cl, Cd &amp; Cm coefficients on 360º attack angle at various Re numbers.</div><div><br></div><div><u>Limitations</u>:</div><div><br></div><div>10.000 &lt; Re &lt; 10.000.000</div><div><br></div><div><u>References</u>:</div><div><br></div><div><table border=\"0\" cellspacing=\"0\" cellpadding=\"2\" style=\"font-family: 'MS Shell Dlg 2';\"><tbody><tr><td>[SAND8O-2114]</td><td>Robert E. Sheldahl, Paul C. Klimas, \"Aerodynamic Characteristics of Seven Symmetrical Airfoil Sections Through 180-Degree Angle of Attack for Use in Aerodynamic Analysis of Vertical Axis Wind Turbines\", Sandia National Laboratories, SAND8O-2144, March 1981,&nbsp;<a href=\"https://www.osti.gov/servlets/purl/6548367\">https://doi.org/10.2172/6548367</a></td></tr></tbody></table></div><p><u>Know issues</u>:</p><p><b>IMPORTANT!!: &nbsp;</b></p><p><b>Cm values does not correspond to this profile due to lack of data!!!&nbsp;</b></p><p><b>Cm values correspond to NACA0015 !!!!</b></p><div><u>Further development</u>:</div><div><br></div></body></html>",revisions = "<html><head></head><body><span style=\"font-size: 12px;\">Rev. 0.0&nbsp;</span><span style=\"font-size: 12px;\">[MErano]&nbsp;</span><span style=\"font-size: 12px;\">(12/01/2024): Initial release</span></body></html>"));
        end NACA0025;
    end WingProfile;
end Records;
